#ESI!
3.0
PCM storage tank
0

Katherine D'Avignon

1

2
2
July 4, 2012

December 12th, 2016
1

noowner
__
__
__
1
Horizontal storage tank filled with rectangular PCM capsules. Capsules are horizontal with heat transfer fluid circulating in the space between them. Two curves relating the PCM's enthalpy to temperature are used; one for heating processes and another for cooling processes (see parameters).
0
0
0
0
0
0
__
__
__
1

0
__
__
__
__
0
0
__

__
__
__
57
TinFl
SN
1

simple
real
1
+
-Inf
+Inf
[ ; ]
25
0
C
Temperature
mDotFlTot
SN
1

simple
real
1
+
-Inf
+Inf
[ ; ]
1
0
kg/hr
Flow Rate
Mode
SN
1

simple
real
3
+
0
+Inf
[ ; ]
0
0
-
dimensionless
nCapD
SN
1

simple
real
3
+
1
+Inf
[ ; ]
1
0
-
Dimensionless
nCapL
SN
1

simple
real
3
+
1
+Inf
[ ; ]
1
0
-
Dimensionless
nCapW
SN
1

simple
real
3
+
1
+Inf
[ ; ]
1
0
-
Dimensionless
Tout
SN
1

simple
real
2
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
mdotFlTot
SN
1

simple
real
2
+
-Inf
+Inf
[ ; ]
0
0
kg/hr
Flow Rate
HeatStorageRate
SN
1

simple
real
2
+
-Inf
+Inf
[ ; ]
0
0
kJ/hr
Power
lCap
SN
1

simple
real
3
+
0
+Inf
[ ; ]
0.5
0
m
Length
wCap
SN
1

simple
real
3
+
0
+Inf
[ ; ]
0.25
0
m
Length
dCap
SN
1

simple
real
3
+
0
+Inf
[ ; ]
0.038
0
m
Length
dFl
SN
1

simple
real
3
+
0
+Inf
[ ; ]
0.007
0
m
Length
rhoFl
SN
1

simple
real
3
+
0
+Inf
[ ; ]
989.9
0
kg/m^3
Density
cpFl
SN
1

simple
real
3
+
0
+Inf
[ ; ]
4.1823
0
kJ/kg.K
Specific Heat
kFl
SN
1

simple
real
3
+
0
+Inf
[ ; ]
2.252
0
kJ/hr.m.K
Thermal Conductivity
muFl
SN
1

simple
real
3
+
0
+Inf
[ ; ]
2.109
0
kg/m.hr
Dynamic Viscosity
betaFl
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0.000214
0
1/C
Inverse Temperature Difference
rhoSolPcm
SN
1

simple
real
3
+
0
+Inf
[ ; ]
1.53
0
kg/m^3
Density
kSolPcm
SN
1

simple
real
3
+
0
+Inf
[ ; ]
0.54
0
kJ/hr.m.K
Thermal Conductivity
rhoLiqPcm
SN
1

simple
real
3
+
0
+Inf
[ ; ]
1.53
0
kg/m^3
Density
kLiqPcm
SN
1

simple
real
3
+
0
+Inf
[ ; ]
0.54
0
kJ/hr.m.K
Thermal Conductivity
nNodesFl
SN
1

simple
real
3
+
1
1000
[ ; ]
10
0
-
Dimensionless
Tinit
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
50
0
C
Temperature
Uenv
SN
1

simple
real
3
+
0
+Inf
[ ; ]
100
0
kJ/hr.m^2.K
Heat Transfer Coeff.
nNodesPcm
SN
1

simple
real
3
+
1
30
[ ; ]
3
0
-
Dimensionless
StateOfCharge
SN
1

simple
real
2
+
0
100
[ ; ]
0
0
% (base 100)
Percentage
Tenv
SN
1

simple
real
1
+
-Inf
+Inf
[ ; ]
20
0
C
Temperature
mCap
SN
1

simple
real
3
+
0
+Inf
[ ; ]
1
0
kg
Mass
HxCoef
SN
1

simple
real
3
+
0
1
[ ; ]
1
0
-
Dimensionless
Rcap
SN
1

simple
real
3
+
0
+Inf
[ ; ]
0
0
m2.K/W
Thermal Resistance
VolInTot
SN
1

simple
real
3
+
0.001
+Inf
[ ; ]
0.001
0
m^3
Volume
VolOutTot
SN
1

simple
real
3
+
0.001
+Inf
[ ; ]
0.001
0
m^3
Volume
BP_f
SN
1

simple
real
3
+
0
100
[ ; ]
1
0
% (base 100)
Percentage
Abp
SN
1

simple
real
3
+
0
1000
[ ; ]
1
0
m^2
Area
H0
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
kJ/kg
Specific Energy
T0
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
HC1
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
kJ/kg
Specific Energy
TC1
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
HC2
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
kJ/kg
Specific Energy
TC2
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
HC3
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
kJ/kg
Specific Energy
TC3
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
HC4
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
kJ/kg
Specific Energy
TC4
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
H5
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
kJ/kg
Specific Energy
T5
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
HH1
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
kJ/kg
Specific Energy
TH1
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
HH2
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
J/kg
Specific Energy
TH2
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
HH3
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
J/kg
Specific Energy
TH3
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
HH4
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
J/kg
Specific Energy
TH4
SN
1

simple
real
3
+
-Inf
+Inf
[ ; ]
0
0
C
Temperature
Cinit
SN
1

simple
real
3
+
0
2
[ ; ]
0
0
-
dimensionless
FlowS
SN
1

simple
real
3
+
0
1
[ ; ]
1
0
-
dimensionless
0
0
0
0
0

*** trnModel specific properties ***
9999
3260




0



0



0



0



0
6



0


0



0


0



0


0



0


0



0


0



50
Mode
nCapD
nCapL
nCapW
lCap
wCap
dCap
dFl
rhoFl
cpFl
kFl
muFl
betaFl
rhoSolPcm
kSolPcm
rhoLiqPcm
kLiqPcm
nNodesFl
Tinit
Uenv
nNodesPcm
mCap
HxCoef
Rcap
VolInTot
VolOutTot
BP_f
Abp
H0
T0
HC1
TC1
HC2
TC2
HC3
TC3
HC4
TC4
H5
T5
HH1
TH1
HH2
TH2
HH3
TH3
HH4
TH4
Cinit
FlowS


0
0
0
2
0


1
100
0
3
0


1
100
0
49
0


1
100
-1
-1
0


1
100
